# Software Requirement Traceability Matrix (IEC 62304 / FDA SaMD)

**Specification Version**: v3.3.0  
**Total Requirements**: 51  
**Test Coverage**: 100.0% (51/51)  
**Critical Requirement Coverage**: 100.0% (26/26)  

## Traceability Matrix

| SRS ID | Title / Requirement | Category | Criticality | Implementing Unit(s) | Verification Test(s) | Status |
|---|---|---|---|---|---|---|
| `SRS-001` | The system shall detect confirmed falls within 4.0 seconds of event onset. | Performance | Critical | hub/fusion_engine.py:DualFusionEngine._evaluate_consensus | tests/test_integration.py::test_fusion_mode_cross_verification | ✅ Covered |
| `SRS-002` | The system shall achieve sensitivity >= 98.5% on validated human-subject or synthetic fall benchmarks. | Performance | Critical | hub/csi_pipeline/classifier.py:FallClassifier | tests/test_onnx_runner.py::test_predict_fall_features_returns_fall_label | ✅ Covered |
| `SRS-003` | The system shall generate a tamper-evident audit record for every fall event. | Security / Safety | Essential | hub/audit_log.py:AuditLog.append | tests/test_audit_log.py::test_append_and_query | ✅ Covered |
| `SRS-004` | The system shall maintain a SHA-256 hash-chain across all recorded clinical events to prevent log modification. | Security / Safety | Essential | hub/audit_log.py:AuditLog.verify_chain | tests/test_audit_log.py::test_verify_chain_valid | ✅ Covered |
| `SRS-005` | The system shall ingest WiFi CSI packets via UDP and validate the packet header structure. | Performance | Critical | hub/csi_pipeline/preprocessor.py:CSIPreprocessor.parse_packet | tests/test_csi_pipeline.py::test_csi_packet_parsing | ✅ Covered |
| `SRS-006` | The system shall extract Doppler velocity features from subcarrier amplitudes using PCA and STFT. | Performance | Essential | hub/csi_pipeline/pca_features.py:CSIPCAFeatureExtractor.extract | tests/test_csi_pipeline.py::test_pca_and_velocity_estimation | ✅ Covered |
| `SRS-007` | The system shall ingest mmWave radar point cloud and tracking cluster data. | Performance | Critical | hub/mmwave_parser.py:RadarParser.parse_binary_frame | tests/test_mmwave_parser.py::test_radar_binary_frame_valid | ✅ Covered |
| `SRS-008` | The system shall fuse CSI Doppler velocities and radar height dynamics via dual-modality consensus. | Performance | Critical | hub/fusion_engine.py:DualFusionEngine.process_radar_frame | tests/test_mmwave_parser.py::test_dual_fusion_consensus | ✅ Covered |
| `SRS-009` | The system shall suppress false fall alarms when radar indicates an upright standing posture (Active Radar Veto). | Safety / Risk Control | Critical | hub/fusion_engine.py:DualFusionEngine._active_radar_veto | tests/test_active_veto.py::test_active_radar_veto_suppresses_fall | ✅ Covered |
| `SRS-010` | The system shall filter ground clutter and non-human motion using Energy-to-Peak Ratio (EPR) thresholding. | Safety / Risk Control | Essential | hub/clutter_filter.py:GroundClutterFilter.filter | tests/test_clutter_filter.py::test_clutter_filter_rejects_low_epr | ✅ Covered |
| `SRS-011` | The system shall require multi-link coincidence (>= 2 nodes voting fall) before confirming an unverified CSI event. | Safety / Risk Control | Critical | hub/fusion_engine.py:DualFusionEngine._evaluate_consensus | tests/test_csi_pipeline.py::test_multi_link_coincidence_and_quiescence | ✅ Covered |
| `SRS-012` | The system shall maintain an adaptive noise baseline that adjusts to stationary background changes. | Performance | Essential | hub/adaptive_calibrator.py:AdaptiveCalibrator.update_baseline | tests/test_adaptive_calibrator.py::test_adaptive_calibrator_updates_baseline | ✅ Covered |
| `SRS-013` | The system shall export fall alerts and health metrics conforming to HL7 FHIR Observation resource schema. | Interoperability | Essential | hub/fhir_exporter.py:FHIRExporter.export_observation | tests/test_fhir_exporter.py::test_export_fall_observation | ✅ Covered |
| `SRS-014` | The system shall publish discovery configs and sensor state over Home Assistant MQTT protocol. | Interoperability | Minor | hub/ha_discovery.py:HADiscoveryManager.announce | tests/test_ha_discovery.py::test_build_discovery_configs_structure | ✅ Covered |
| `SRS-015` | The system shall support multi-room spatial tracking and isolate state machines per room context. | Performance | Critical | hub/room_manager.py:RoomManager.get_or_create_context | tests/test_room_manager.py::test_room_manager_isolates_different_rooms | ✅ Covered |
| `SRS-016` | The system shall enforce rate limiting and cooldown periods on outbound caregiver alerts. | Safety / Risk Control | Essential | hub/alert_dispatcher.py:AlertDispatcher.dispatch | tests/test_integration.py::test_alert_dispatcher_cooldown | ✅ Covered |
| `SRS-017` | The system shall provide a real-time web dashboard displaying sensor telemetry, alerts, and system health. | Safety / Usability | Essential | hub/dashboard/app.py:create_app | tests/test_dashboard.py::test_dashboard_index_route | ✅ Covered |
| `SRS-018` | The system shall calibrate fall classification probabilities using Platt scaling (CalibratedClassifierCV). | Performance | Critical | hub/csi_pipeline/classifier.py:FallClassifier.predict_proba | tests/test_bayesian_classifier.py::test_calibrated_classifier_probability_in_range | ✅ Covered |
| `SRS-019` | The system shall classify confirmed falls into clinical subtypes (forward trip, backward slip, lateral collapse, slow slump, syncope). | Performance | Essential | hub/fall_type_classifier.py:FallTypeClassifier.predict | tests/test_fall_type_classifier.py::test_fall_type_predict_returns_valid_label | ✅ Covered |
| `SRS-020` | The system shall apply exponential temporal attention weighting to recency in Doppler velocity estimation. | Performance | Essential | hub/csi_pipeline/pca_features.py:CSIPCAFeatureExtractor.set_attention | tests/test_temporal_attention.py::test_attention_weights_are_recency_biased | ✅ Covered |
| `SRS-021` | The system shall provide population health analytics including hourly distribution and fall frequency. | Performance | Minor | hub/analytics.py:FallAnalytics.hourly_distribution | tests/test_analytics.py::test_hourly_distribution_has_24_buckets | ✅ Covered |
| `SRS-022` | The system shall compute mean time between falls (MTBF) and alert cancellation ratios per room. | Performance | Minor | hub/analytics.py:FallAnalytics.mean_time_between_falls | tests/test_analytics.py::test_mean_time_between_falls_two_falls | ✅ Covered |
| `SRS-023` | The system shall support secure Over-The-Air (OTA) firmware update verification for ESP32 nodes. | Maintenance | Critical | firmware/wifi_csi/tracker_node/main/main.c:check_and_apply_ota | tests/test_version.py::test_firmware_endpoint_returns_404_for_missing_file | ✅ Covered |
| `SRS-024` | The system shall reject directory traversal attempts on firmware update binary downloads. | Security | Critical | hub/dashboard/app.py:download_firmware | tests/test_version.py::test_firmware_endpoint_rejects_directory_traversal | ✅ Covered |
| `SRS-025` | The system shall report system version and phase via REST API. | Maintenance | Minor | hub/dashboard/app.py:get_version | tests/test_version.py::test_version_endpoint_returns_version_string | ✅ Covered |
| `SRS-026` | The system shall route relay federation packets with magic bytes to the appropriate sensor parsers. | Interoperability | Essential | hub/relay_client.py:RelayClient._route_packet | tests/test_relay_integration.py::test_relay_client_routes_binary_to_csi_handler | ✅ Covered |
| `SRS-027` | The system shall detect missing sequence numbers and interpolate gaps in node telemetry streams. | Performance | Essential | hub/node_buffer.py:NodeBuffer.push | tests/test_integration.py::test_node_buffer_sequence_gap_interpolation | ✅ Covered |
| `SRS-028` | The system shall export trained models to portable ONNX format and benchmark inference latency. | Performance | Essential | hub/onnx_runner.py:ONNXClassifierRunner.benchmark_inference | tests/test_onnx_runner.py::test_benchmark_inference_returns_latency_dict | ✅ Covered |
| `SRS-029` | The system shall record raw sensor session data to compressed NPZ files for replay and training. | Maintenance | Minor | hub/recorder.py:SessionRecorder.save | tests/test_recorder.py::test_session_recorder_buffers | ✅ Covered |
| `SRS-030` | The system shall provide REST endpoints to dynamically query and update detection sensitivity thresholds. | Safety / Usability | Essential | hub/dashboard/app.py:post_thresholds | tests/test_dashboard.py::test_dashboard_thresholds_api | ✅ Covered |
| `SRS-031` | The system shall classify graduated alert severities based on Bayesian posterior probabilities. | Safety / Risk Control | Critical | hub/fusion_engine.py:DualFusionEngine._evaluate_consensus | tests/test_bayesian_classifier.py::test_graduated_severity_confirmed_threshold | ✅ Covered |
| `SRS-032` | The system shall operate reliably across single-modality degraded modes when one sensor fails. | Safety / Risk Control | Critical | hub/fusion_engine.py:DualFusionEngine.process_csi_features | tests/test_integration.py::test_fusion_csi_only_mode | ✅ Covered |
| `SRS-MO-001` | The system shall track multiple occupants simultaneously and attribute falls to specific individuals using Hungarian assignment and Kalman filtering. | Algorithm | Critical | D:/Fall_detection/hub/multi_occupant.py:13 | tests/test_multi_occupant.py::test_two_occupants_tracked_separately | ✅ Covered |
| `SRS-PERF-001` | The system shall accelerate inference using TensorRT FP16/INT8 execution providers with automatic fallback to CPU. | Performance | Critical | D:/Fall_detection/hub/tensorrt_runner.py:61<br>hub/tensorrt_runner.py:TensorRTRunner.predict | tests/test_tensorrt_runner.py::test_predict_returns_inference_result_dataclass | ✅ Covered |
| `SRS-PERF-002` | The system shall quantise decision boundary thresholds into fixed-point representations for embedded MCU execution. | Performance | Essential | D:/Fall_detection/hub/tinyml_quantizer.py:6<br>hub/tinyml_quantizer.py:TinyMLQuantizer.export_c_header | tests/test_tinyml_quantizer.py::test_evaluate_quantisation_report | ✅ Covered |
| `SRS-PERF-003` | The system shall dynamically route inference requests across edge, GPU, and CPU execution providers based on latency SLA and thermal state. | Performance | Critical | D:/Fall_detection/hub/offload_manager.py:9<br>hub/offload_manager.py:OffloadManager.decide | tests/test_offload_manager.py::test_default_decision_selects_tensorrt_when_available | ✅ Covered |
| `SRS-SEC-001` | The system shall enforce unique user identification via cryptographically signed JWT tokens and RBAC roles (HIPAA §164.312(a)(1)). | Security | Critical | hub/auth.py:verify_token | tests/test_hipaa_validator.py::test_access_control_safeguard_detection | ✅ Covered |
| `SRS-SEC-002` | The system shall provide emergency break-glass role elevation with mandatory audit logging and expiring tokens (HIPAA §164.312(a)(2)(i)). | Security | Critical | hub/auth.py:create_break_glass_token | tests/test_hipaa_validator.py::test_break_glass_token_functionality | ✅ Covered |
| `SRS-SEC-003` | The system shall enforce automatic electronic session termination via deterministic JWT expiration timestamps (HIPAA §164.312(a)(2)(ii)). | Security | Essential | hub/auth.py:is_token_expired | tests/test_hipaa_validator.py::test_break_glass_token_functionality | ✅ Covered |
| `SRS-SEC-004` | The system shall enforce SHA-256 cryptographic verification before unpickling stored models to prevent unsafe deserialization (CWE-502). | Security | Critical | hub/model_registry.py:ModelRegistry.load_model | tests/test_sast.py::test_model_registry_tamper_prevention | ✅ Covered |
| `SRS-SEC-005` | The system shall isolate network socket bindings behind Kubernetes Ingress and Service boundaries (CWE-605). | Security | Essential | helm/fall-detection-hub/templates/ingress.yaml:Ingress | tests/test_helm_chart.py::test_ingress_template | ✅ Covered |
| `SRS-SEC-006` | The system shall restrict outbound webhook URL schemes and enforce strict 5-second socket timeouts to mitigate SSRF (CWE-22). | Security | Essential | hub/alert_dispatcher.py:AlertDispatcher._post_webhook | tests/test_alert_dispatcher.py::test_alert_dispatcher_handles_network_failure | ✅ Covered |
| `SRS-SEC-007` | The system shall prevent SQL injection via strictly parameterized SQLite queries with column whitelisting (CWE-89). | Security | Critical | hub/audit_log.py:AuditLog.query | tests/test_audit_log.py::test_audit_log_query_by_event_type | ✅ Covered |
| `SRS-SEC-008` | The system shall encrypt ePHI at rest using authenticated AES-256 / Fernet symmetric key cryptography (HIPAA §164.312(a)(2)(iii)). | Security | Critical | hub/fhir_lake.py:FHIRDataLake.write_resource | tests/test_fhir_lake.py::test_write_and_read_patient_round_trip | ✅ Covered |
| `SRS-SEC-009` | The system shall record clinical events in an append-only, SHA-256 hash-chained SQLite audit store (HIPAA §164.312(b)). | Security | Critical | hub/audit_log.py:AuditLog.append | tests/test_audit_tamper_campaign.py::test_campaign_intact_chain | ✅ Covered |
| `SRS-SEC-010` | The system shall guarantee ePHI authenticity and detect unauthorized alterations via SHA-256 digests (HIPAA §164.312(c)(1)). | Security | Critical | hub/audit_log.py:AuditLog._compute_hash | tests/test_audit_tamper_campaign.py::test_campaign_payload_modification | ✅ Covered |
| `SRS-SEC-011` | The system shall provide automated APIs to re-derive hash chains and detect database tampering (HIPAA §164.312(c)(2)). | Security | Critical | hub/audit_log.py:AuditLog.verify_chain | tests/test_hipaa_validator.py::test_integrity_controls_safeguard_detection | ✅ Covered |
| `SRS-SEC-012` | The system shall authenticate clinical users and EHR clients via SMART-on-FHIR OAuth2 bearer tokens (HIPAA §164.312(d)). | Security | Critical | hub/smart_fhir_client.py:SMARTFHIRClient.get_token | tests/test_smart_fhir_client.py::test_token_fetch_uses_client_credentials | ✅ Covered |
| `SRS-SEC-013` | The system shall enforce TLS transmission encryption for all WAN and cloud gateway egress (HIPAA §164.312(e)(1)-(2)). | Security | Critical | hub/cloud_sync.py:CloudSyncGateway._send_packet | tests/test_hipaa_validator.py::test_transmission_security_safeguard_detection | ✅ Covered |
| `SRS-SIM-001` | The system shall provide a 3D ray-tracing RF multipath room simulation engine outputting synthetic CSI and radar data. | Simulation | Major | D:/Fall_detection/hub/simulation/ray_tracer.py:14 | tests/test_ray_tracer.py::test_empty_room_produces_valid_csi | ✅ Covered |
| `SRS-SIM-002` | The system shall stream simulated human movement trajectories as live UDP datagrams compatible with hub packet parsers. | Simulation | Major | D:/Fall_detection/hub/simulation/synthetic_streamer.py:8 | tests/test_synthetic_streamer.py::test_forward_trip_scenario_has_keyframes | ✅ Covered |

## Coverage Summary by Criticality

| Criticality | Total | Covered | Coverage % |
|---|---|---|---|
| Critical | 26 | 26 | 100.0% |
| Essential | 18 | 18 | 100.0% |
| Minor | 5 | 5 | 100.0% |
